<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-controller/modbus/modbus-server" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.10.2">
<title data-rh="true">Modbus-TCP Server | pulsatrix documentation</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:url" content="https://pulsatrix-emobility.github.io/docs/controller/modbus/modbus-server"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="Modbus-TCP Server | pulsatrix documentation"><meta data-rh="true" name="description" content="- The IP can be found on the 3rd page of the SECC."><meta data-rh="true" property="og:description" content="- The IP can be found on the 3rd page of the SECC."><link data-rh="true" rel="icon" href="/img/favicon_V3.png"><link data-rh="true" rel="canonical" href="https://pulsatrix-emobility.github.io/docs/controller/modbus/modbus-server"><link data-rh="true" rel="alternate" href="https://pulsatrix-emobility.github.io/docs/controller/modbus/modbus-server" hreflang="en"><link data-rh="true" rel="alternate" href="https://pulsatrix-emobility.github.io/docs/controller/modbus/modbus-server" hreflang="x-default"><link rel="stylesheet" href="/assets/css/styles.5407eb32.css">
<script src="/assets/js/runtime~main.7ee670b4.js" defer="defer"></script>
<script src="/assets/js/main.20611202.js" defer="defer"></script>
</head>
<body>
<svg style="display: none;"><defs>
<symbol id="theme-svg-external-link" viewBox="0 0 24 24"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>document.documentElement.setAttribute("data-theme","dark"),document.documentElement.setAttribute("data-theme-choice","dark"),function(){try{const c=new URLSearchParams(window.location.search).entries();for(var[t,e]of c)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id="__docusaurus"><link rel="preload" as="image" href="/img/px-logo-docu1.png"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="theme-layout-navbar navbar navbar--fixed-top"><div class="navbar__inner"><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/px-logo-docu1.png" alt="pulsatrix logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/px-logo-docu1.png" alt="pulsatrix logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div><b class="navbar__title text--truncate"></b></a><a class="navbar__item navbar__link" href="/docs/intro">Docs</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><a href="https://github.com/pulsatrix-emobility/docs-pulsatrix-com" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-label="(opens in new tab)" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><div class="navbarSearchContainer_Bca1"></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><main class="docMainContainer_TBSr docMainContainerEnhanced_lQrH"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Modbus-TCP</h1></header>
<ul>
<li class="">The IP can be found on the 3rd page of the SECC.</li>
<li class="">The port is 502.</li>
<li class="">Strings are encoded in ASCII and each word contains 2 chars represented by the low byte and high byte.</li>
</ul>
<p>Currently we support the following registers:</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="input-registers">Input registers:<a href="#input-registers" class="hash-link" aria-label="Direct link to Input registers:" title="Direct link to Input registers:" translate="no">​</a></h2>
<table><thead><tr><th>Address</th><th>Value</th><th>Datatype</th><th>Size</th><th>Description</th><th>Example</th></tr></thead><tbody><tr><td>0x0</td><td>chargeControllerStatus</td><td>char[2]</td><td>1</td><td>Iec61851 status of the charger</td><td>A1</td></tr><tr><td>0x1</td><td>vehicleStatus</td><td>char</td><td>1</td><td>Iec61851 status of the EV</td><td>A</td></tr><tr><td>0x2</td><td>isReadyToCharge</td><td>boolean</td><td>1</td><td>true if the charger is ready to charge</td><td>true</td></tr><tr><td>0x3</td><td>isConnected</td><td>boolean</td><td>1</td><td>true if the charger is connected to a EV</td><td>true</td></tr><tr><td>0x4</td><td>isCharging</td><td>boolean</td><td>1</td><td>true if a EV is being charged</td><td>true</td></tr><tr><td>0x5</td><td>error</td><td>boolean</td><td>1</td><td>true if an error has occurred</td><td>true</td></tr><tr><td>0x6</td><td>plugRetentionLock</td><td>boolean</td><td>1</td><td>true if the plug is locked</td><td>true</td></tr><tr><td>0x7</td><td>signaledAmperage</td><td>float32</td><td>2</td><td>Amperage signaled to the EV</td><td>16.0</td></tr><tr><td>0x9</td><td>availableAmperage</td><td>float32</td><td>2</td><td></td><td></td></tr><tr><td>0xB</td><td>effectiveAmperageLimit</td><td>float32</td><td>2</td><td>Absolute amperage limit of the charger</td><td>32.0</td></tr><tr><td>0xD</td><td>amperage L1</td><td>float32</td><td>2</td><td>Current amperage of phase 1</td><td>14.2</td></tr><tr><td>0xF</td><td>amperage L2</td><td>float32</td><td>2</td><td>Current amperage of phase 2</td><td>13.9</td></tr><tr><td>0x11</td><td>amperage L3</td><td>float32</td><td>2</td><td>Current amperage of phase 3</td><td>14.1</td></tr><tr><td>0x13</td><td>voltage L1</td><td>float32</td><td>2</td><td>Voltage of phase 1</td><td>230.0</td></tr><tr><td>0x15</td><td>voltage L2</td><td>float32</td><td>2</td><td>Voltage of phase 2</td><td>230.0</td></tr><tr><td>0x17</td><td>voltage L3</td><td>float32</td><td>2</td><td>Voltage of phase 3</td><td>230.0</td></tr><tr><td>0x19</td><td>gridLastActivePower</td><td>float32</td><td>2</td><td>Last active power of the EV in W</td><td>0.0</td></tr><tr><td>0x1B</td><td>gridApparentPower</td><td>float32</td><td>2</td><td>Apparent power of the EV in VA</td><td>0.0</td></tr><tr><td>0x1D</td><td>gridFrequency</td><td>float32</td><td>2</td><td>Frequency of the grid in Hz</td><td>50.0</td></tr><tr><td>0x1F</td><td>maxAmpSession</td><td>float32</td><td>2</td><td>Maximum amperage of the session</td><td>16.0</td></tr><tr><td>0x21</td><td>peakAmperage L1</td><td>float32</td><td>2</td><td>Peak amperage of phase 1</td><td>16.0</td></tr><tr><td>0x23</td><td>peakAmperage L2</td><td>float32</td><td>2</td><td>Peak amperage of phase 2</td><td>16.0</td></tr><tr><td>0x25</td><td>peakAmperage L3</td><td>float32</td><td>2</td><td>Peak amperage of phase 3</td><td>16.0</td></tr><tr><td>0x27</td><td>peakActivePower</td><td>int16</td><td>1</td><td>Peak active power of the EV in W</td><td>15000</td></tr><tr><td>0x28</td><td>usedPhasesSession L1</td><td>boolean</td><td>1</td><td>true if phase 1 is currently used</td><td>true</td></tr><tr><td>0x29</td><td>usedPhasesSession L2</td><td>boolean</td><td>1</td><td>true if phase 2 is currently used</td><td>true</td></tr><tr><td>0x2A</td><td>usedPhasesSession L3</td><td>boolean</td><td>1</td><td>true if phase 3 is currently used</td><td>true</td></tr><tr><td>0x2B</td><td>sessionEnergy</td><td>float32</td><td>2</td><td>Energy consumed by the EV in kWh</td><td>3.2</td></tr><tr><td>0x2D</td><td>energyImported</td><td>float32</td><td>2</td><td>Energy imported from the grid</td><td>3.2</td></tr><tr><td>0x2F</td><td>energyExported</td><td>float32</td><td>2</td><td>Energy exported to the grid</td><td>0.0</td></tr><tr><td>0x31</td><td>sessionDurationNow</td><td>uint32</td><td>2</td><td>Duration of the current session in ms</td><td>360000</td></tr><tr><td>0x33</td><td>chargingDuration</td><td>uint32</td><td>2</td><td>Duration of the current charging in ms</td><td>360000</td></tr><tr><td>0x35</td><td>gridAmperage L1</td><td>float32</td><td>2</td><td>Current grid meter amperage of phase 1</td><td>14.2</td></tr><tr><td>0x37</td><td>gridAmperage L2</td><td>float32</td><td>2</td><td>Current grid meter amperage of phase 2</td><td>13.9</td></tr><tr><td>0x39</td><td>gridAmperage L3</td><td>float32</td><td>2</td><td>Current grid meter  amperage of phase 3</td><td>14.1</td></tr><tr><td>0x3B</td><td>gridVoltage L1</td><td>float32</td><td>2</td><td>Current grid meter voltage of phase 1</td><td>230.0</td></tr><tr><td>0x3D</td><td>GridVoltage L2</td><td>float32</td><td>2</td><td>Current grid meter voltage of phase 2</td><td>230.0</td></tr><tr><td>0x3F</td><td>gridVoltage L3</td><td>float32</td><td>2</td><td>Current grid meter voltage of phase 3</td><td>230.0</td></tr><tr><td>0x41</td><td>gridActivePower</td><td>uint32</td><td>2</td><td>Current grid meter active power</td><td>0</td></tr><tr><td>0x43</td><td>gridApparentPower</td><td>uint32</td><td>2</td><td>Current grid meter apparent power</td><td>0</td></tr><tr><td>0x45</td><td>gridEnergyImported</td><td>uint32</td><td>2</td><td>Energy imported from the grid in kWh</td><td>3.2</td></tr><tr><td>0x47</td><td>gridEnergyExported</td><td>uint32</td><td>2</td><td>Energy exported to the grid in kWh</td><td>0</td></tr><tr><td>0x49</td><td>rcdTripped</td><td>bool</td><td>1</td><td>true if the RCD has tripped</td><td>false</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>0x100</td><td>modbusVersion</td><td>char[4]</td><td>2</td><td>Version of the Modbus endpoint</td><td>&quot;v1.0&quot;</td></tr><tr><td>0x102</td><td>serialNumber</td><td>char[12]</td><td>6</td><td>Serial number of the charger</td><td>&quot;32465A215924&quot;</td></tr><tr><td>0x108</td><td>hardwareVersion</td><td>char[32]</td><td>16</td><td>Hardware version of the charger</td><td>&quot;esp32-openEVCC-303&quot;</td></tr><tr><td>0x118</td><td>firmwareVersion</td><td>char[32]</td><td>16</td><td>Firmware version of the charger</td><td>&quot;2.85.0&quot;</td></tr></tbody></table>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="holding-registers">Holding registers:<a href="#holding-registers" class="hash-link" aria-label="Direct link to Holding registers:" title="Direct link to Holding registers:" translate="no">​</a></h2>
<table><thead><tr><th>Address</th><th>Value</th><th>Datatype</th><th>Size</th><th>Description</th><th>Example</th></tr></thead><tbody><tr><td>0x0</td><td>amperageLimit</td><td>float32</td><td>2</td><td>set/get the maximum amperage in A</td><td>16.0</td></tr><tr><td>0x2</td><td>powerLimit</td><td>float32</td><td>2</td><td>set/get the maximum power in W</td><td>10</td></tr><tr><td>0x4</td><td>onePhaseLimit</td><td>boolean</td><td>1</td><td>enable/disable the 3-phase charging</td><td>true</td></tr><tr><td>0x5</td><td>phaseRotation</td><td>boolean</td><td>1</td><td>enable/disable phase rotation</td><td>false</td></tr><tr><td>0x6</td><td>timeout</td><td>uint16</td><td>1</td><td>set/get the validity timeout in ms</td><td>5000</td></tr></tbody></table></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_WFHX"><a href="https://github.com/pulsatrix-emobility/docs-pulsatrix-com/docs/controller/modbus/modbus-server.mdx" target="_blank" rel="noopener noreferrer" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div><div class="col lastUpdated_JAkA"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#input-registers" class="table-of-contents__link toc-highlight">Input registers:</a></li><li><a href="#holding-registers" class="table-of-contents__link toc-highlight">Holding registers:</a></li></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class="footer__title"></div><ul class="footer__items clean-list"><li class="footer__item">
                <a href="https://www.pulsatrix.de" target="_blank" rel="noreferrer noopener" aria-label="Deploys by Netlify">
                  <img src="https://www.pulsatrix.de/wp-content/uploads/2021/10/pulsatrix_450.png" alt="Deploys by Netlify" height="45">
                </a>
                <p>
                Ein Unternehmen der <a href="https://www.levigo.de">levigo gruppe</a>.</p>
              </li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">More</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.pulsatrix.de/kontakt/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Contact us<svg width="13.5" height="13.5" aria-label="(opens in new tab)" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://github.com/pulsatrix-emobility/docs-pulsatrix-com" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-label="(opens in new tab)" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item">
                <p><a href="https://www.bem-ev.de/">Member of the Bundesverband eMobilität e.V.</a></p>                
              </li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Legal</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.pulsatrix.de/datenschutz/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Privacy<svg width="13.5" height="13.5" aria-label="(opens in new tab)" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.pulsatrix.de/impressum/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Legal Notice<svg width="13.5" height="13.5" aria-label="(opens in new tab)" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 pulsatrix GmbH</div></div></div></footer></div>
</body>
</html>